within AixLib.Fluid.HeatExchangers.ActiveWalls.UnderfloorHeating;
model UnderfloorHeatingRoom "Model for heating of one room with underfloor heating"
  extends UnderfloorHeating.BaseClasses.PartialModularPort_ab(final nPorts=
        CircuitNo, final m_flow_nominal=m_flow_PanelHeating);
   extends AixLib.Fluid.Interfaces.LumpedVolumeDeclarations;
   import Modelica.Constants.pi;

  parameter Integer dis(min=1) "Number of Discreatisation Layers";
  final parameter Integer CircuitNo(min=1) = integer(ceil(PipeLength/maxLength))
    "number of circuits in one room";

  parameter Integer calculateVol annotation (Dialog(group="Panel Heating",
        descriptionLabel=true), choices(
      choice=1 "Calculate Water Volume with inner diameter",
      choice=2 "Calculate Water Volume with time constant",
      radioButtons=true));
  parameter Modelica.SIunits.Length maxLength=120
    "Maximum Length for one Circuit" annotation (Dialog(group="Panel Heating"));

  parameter Modelica.SIunits.Power Q_Nf
    "Calculated Heat Load for room with panel heating"
    annotation (Dialog(group="Room Specifications"));
  final parameter Modelica.SIunits.HeatFlux q=Q_Nf/A
    "set value for panel heating heat flux";
  final parameter Modelica.SIunits.Power Q_F=if q <= q_G then q*A else q_G*A
    "nominal heat flow of panel heating";
  parameter Modelica.SIunits.Area A "Floor Area"
    annotation (Dialog(group="Room Specifications"));
  final parameter Modelica.SIunits.Power Q_out=Q_Nf - Q_F
    "needed heating power by other heating equipment";

  parameter Modelica.SIunits.Temperature T_Flow "nominal flow temperature";
  parameter Modelica.SIunits.Temperature T_Return "nominal return temperature";
  parameter Modelica.SIunits.PressureDifference dp_Pipe=100*PipeLength
    "Nominal pressure drop in every heating circuit" annotation (Dialog(group="Pressure Drop"));
  parameter Modelica.SIunits.PressureDifference dp_Valve = 0
    "Pressure Difference set in regulating valve for pressure equalization" annotation (Dialog(group="Pressure Drop"));
  parameter Modelica.SIunits.PressureDifference dpFixed_nominal =  0  "Additional pressure drop for every heating circuit, e.g. for distributor" annotation (Dialog(group="Pressure Drop"));

  parameter AixLib.DataBase.Walls.WallBaseDataDefinition wallTypeFloor
    "Wall type for floor"
    annotation (Dialog(group="Room Specifications"), choicesAllMatching=true);
  parameter Modelica.SIunits.Temperature T_Fmax=29 + 273.15
    "Maximum surface temperature"
    annotation (Dialog(group="Room Specifications"));
  parameter Modelica.SIunits.Temperature T_Room=20 + 273.15
    "Nominal room temperature" annotation (Dialog(group="Room Specifications"));
  final parameter Modelica.SIunits.HeatFlux q_Gmax=8.92*(T_Fmax - T_Room)^(1.1)
    "Maxium possible heat flux with given surface temperature and room temperature";
  parameter Boolean Ceiling "false if ground plate is under panel heating"
    annotation (Dialog(group="Room Specifications"), choices(checkBox=true));
  parameter AixLib.DataBase.Walls.WallBaseDataDefinition wallTypeCeiling
    "Wall type for ceiling"
    annotation (Dialog(group="Room Specifications"), choicesAllMatching=true);
  parameter Modelica.SIunits.Temperature T_U=
      Modelica.SIunits.Conversions.from_degC(20)
    "Nominal Room Temperature lying under panel heating"
    annotation (Dialog(group="Room Specifications"));

  parameter Modelica.SIunits.Distance Spacing "Spacing between tubes"
    annotation (Dialog(group="Panel Heating"));
  final parameter Modelica.SIunits.Length PipeLength=A/Spacing
    "possible pipe length for given panel heating area";

  parameter
    UnderfloorHeating.BaseClasses.PipeMaterials.PipeMaterialDefinition PipeMaterial
    "Pipe Material"
    annotation (Dialog(group="Panel Heating"), choicesAllMatching=true);
  final parameter Modelica.SIunits.ThermalConductivity lambda_R=PipeMaterial.lambda
    "Thermal conductivity of pipe material";
  parameter Modelica.SIunits.Thickness PipeThickness "thickness of pipe wall"
    annotation (Dialog(group="Panel Heating"));
  parameter Modelica.SIunits.Diameter d_a "outer diameter of pipe"
    annotation (Dialog(group="Panel Heating"));
  final parameter Modelica.SIunits.Diameter d_i=d_a - 2*PipeThickness
    "inner diameter of pipe";

  parameter Boolean withSheathing=false "false if pipe has no sheathing"
    annotation (Dialog(group="Panel Heating"), choices(checkBox=true));
  parameter
    UnderfloorHeating.BaseClasses.Sheathing_Materials.SheathingMaterialDefinition
    SheathingMaterial=
      UnderfloorHeating.BaseClasses.Sheathing_Materials.PVCwithTrappedAir()
    "Sheathing Material" annotation (Dialog(group="Panel Heating"));
  final parameter Modelica.SIunits.ThermalConductivity lambda_M=if
      withSheathing then SheathingMaterial.lambda else 0
    "Thermal Conductivity for sheathing";
  parameter Modelica.SIunits.Diameter d(min=d_a) = d_a
    "Outer diameter of pipe including sheathing"
    annotation (Dialog(group="Panel Heating", enable=withSheathing));
  final parameter Modelica.SIunits.Diameter d_M=if withSheathing then d else 0
    "Outer diameter of sheathing";

  final parameter Modelica.SIunits.Thickness InsulationThickness=
      wallTypeCeiling.d[1] "Thickness of thermal insulation";
  final parameter Modelica.SIunits.ThermalConductivity lambda_ins=
      wallTypeCeiling.lambda[1] "Thermal conductivity of thermal insulation";
  final parameter Modelica.SIunits.ThermalInsulance R_lambdaIns= InsulationThickness/lambda_ins "Thermal resistance of thermal insulation";

  final parameter Modelica.SIunits.Thickness CoverThickness=wallTypeFloor.d[1]
    "thickness of cover above pipe";
  final parameter Modelica.SIunits.ThermalConductivity lambda_u=wallTypeFloor.lambda[1]
    "Thermal conductivity of wall layers above panel heating without flooring (coverage)";
  final parameter Modelica.SIunits.ThermalConductivity lambda_E=lambda_u
    "Thermal conductivity of cover";

  final parameter Modelica.SIunits.ThermalInsulance R_lambdaB=wallTypeFloor.d[2]
      /wallTypeFloor.lambda[2] "Thermal resistance of flooring";

  final parameter Modelica.SIunits.ThermalInsulance R_lambdaCeiling=if Ceiling
       then wallTypeCeiling.d[2]/wallTypeCeiling.lambda[2] else (wallTypeCeiling.d[2]/wallTypeCeiling.lambda[2] + wallTypeCeiling.d[3]/wallTypeCeiling.lambda[3] + wallTypeCeiling.d[4]/wallTypeCeiling.lambda[4])
    "Thermal resistance of ceiling";
  final parameter Modelica.SIunits.ThermalInsulance R_lambdaPlaster=if Ceiling
       then wallTypeCeiling.d[3]/wallTypeCeiling.lambda[3] else 0
    "Thermal resistance of plaster";
  final parameter Modelica.SIunits.CoefficientOfHeatTransfer alpha_Ceiling = 5.8824 "Coefficient of heat transfer at Ceiling Surface";

  final parameter Modelica.SIunits.ThermalInsulance R_U=EN_1264.R_U
    "Thermal resistance of wall layers under panel heating";
  final parameter Modelica.SIunits.ThermalInsulance R_O=EN_1264.R_O
    "Thermal resistance of wall layers above panel heating";

  final parameter Modelica.SIunits.TemperatureDifference sigma_i=T_Flow -
      T_Return
    "Temperature spread for room (max = 5 for room with highest heat load)"
    annotation (Dialog(group="Room Specifications"));

  final parameter Modelica.SIunits.MassFlowRate m_flow_PanelHeating=A*q/(
      sigma_i*Cp_Medium)*(1 + (R_O/R_U) + (T_Room - T_U)/(q*R_U))
    "nominal mass flow rate";
  final parameter Modelica.SIunits.MassFlowRate m_flow_Circuit=
      m_flow_PanelHeating/CircuitNo
    "Nominal mass flow rate in each heating circuit";
  parameter Integer use_vmax(min=1, max=2) "Output if v > v_max (0.5 m/s)"
    annotation (choices(choice=1 "Warning", choice=2 "Error"));

  final parameter Real K_H=EN_1264.K_H
    "Specific parameter for dimensioning according to EN 1264 that shows the relation between temperature difference and heat flux";
  final parameter Modelica.SIunits.HeatFlux q_G=EN_1264.q_G
    "specific limiting heat flux";
  parameter Modelica.SIunits.TemperatureDifference dT_Hi
    "Nominal temperature difference between heating medium"
    annotation (Dialog(group="Panel Heating"));
  final parameter Modelica.SIunits.TemperatureDifference dT_HU=
      UnderfloorHeating.BaseClasses.logDT({T_Flow,T_Return,T_U});

  final parameter Modelica.SIunits.ThermalResistance R_add = 1/(K_H*(1 + R_O/R_U*dT_Hi/dT_HU)*A + A*(T_Room-T_U)/(R_U*dT_HU)) - 1/(A/R_O + A/R_U*dT_Hi/dT_HU) - R_pipe - 1/(2200 * pi*d_i*PipeLength) "additional thermal resistance";
  final parameter Modelica.SIunits.ThermalResistance R_pipe = if withSheathing then (log(d_M/d_a))/(2*lambda_M*pi*PipeLength) + (log(d_a/d_i))/(2*lambda_R*pi*PipeLength) else (log(d_a/d_i))/(2*lambda_R*pi*PipeLength) "thermal resistance through pipe layers";
  UnderfloorHeatingCircuit underfloorHeatingCircuit[CircuitNo](
    each final energyDynamics=energyDynamics,
    each final massDynamics=massDynamics,
    each final p_start=p_start,
    each final T_start=T_start,
    each final X_start=X_start,
    each final C_start=C_start,
    each final C_nominal=C_nominal,
    each final mSenFac=mSenFac,
    each final dp_Pipe=dp_Pipe,
    each final dp_Valve=dp_Valve,
    each final dpFixed_nominal=dpFixed_nominal,
    each final T_Fmax=T_Fmax,
    each final T_Room=T_Room,
    each final PipeMaterial=PipeMaterial,
    each final PipeThickness=PipeThickness,
    each final d_a=d_a,
    each final withSheathing=withSheathing,
    each SheathingMaterial=SheathingMaterial,
    each d=d,
    redeclare each final package Medium = Medium,
    each final A=A/CircuitNo,
    each calculateVol=calculateVol,
    each final dis=dis,
    each use_vmax=use_vmax,
    each final Spacing=Spacing,
    each m_flow_Circuit=m_flow_Circuit,
    each final wallTypeFloor=wallTypeFloor,
    each final wallTypeCeiling=wallTypeCeiling,
    each R_x=R_add*CircuitNo)
    annotation (Placement(transformation(extent={{-22,-8},{22,8}})));
  BaseClasses.EN1264.HeatFlux EN_1264(
    lambda_E=lambda_E,
    R_lambdaB0=R_lambdaB,
    R_lambdaIns=R_lambdaIns,
    alpha_Ceiling=alpha_Ceiling,
    T_U=T_U,
    d_a=d_a,
    lambda_R=lambda_R,
    s_R=PipeThickness,
    withSheathing=withSheathing,
    lambda_M=lambda_M,
    s_u=CoverThickness,
    T_Fmax=T_Fmax,
    T_Room=T_Room,
    q_Gmax=q_Gmax,
    dT_H=dT_Hi,
    Ceiling=Ceiling,
    R_lambdaCeiling=R_lambdaCeiling,
    R_lambdaPlaster=R_lambdaPlaster,
    D=d,
    T=Spacing)
    annotation (Placement(transformation(extent={{-100,-60},{-60,-40}})));
  Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a heatFloor[dis]
    annotation (Placement(transformation(extent={{-10,50},{10,70}}),
        iconTransformation(extent={{-10,50},{10,70}})));
  Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a heatCeiling[dis]
    annotation (Placement(transformation(extent={{-10,-90},{10,-70}}),
        iconTransformation(extent={{-10,-90},{10,-70}})));
  Modelica.Thermal.HeatTransfer.Components.ThermalCollector thermalCollectorCeiling[dis](each m=
        CircuitNo)
    annotation (Placement(transformation(extent={{-10,-58},{10,-38}})));
  Modelica.Thermal.HeatTransfer.Components.ThermalCollector thermalCollectorFloor[dis](each m=
        CircuitNo)
    annotation (Placement(transformation(extent={{-10,40},{10,20}})));
  Modelica.Blocks.Interfaces.RealInput valveInput[CircuitNo] annotation (
      Placement(transformation(
        extent={{-20,-20},{20,20}},
        rotation=-90,
        origin={-62,74})));

protected
   parameter Medium.ThermodynamicState sta_default=Medium.setState_pTX(
      T=Medium.T_default,
      p=Medium.p_default,
      X=Medium.X_default);
  parameter Modelica.SIunits.SpecificHeatCapacity Cp_Medium=Medium.specificHeatCapacityCp(sta_default)
    "Specific Heat capacity of medium";

initial equation
  assert(q_Gmax >= K_H*dT_Hi and q_G >= K_H*dT_Hi, "Panel Heating Parameters evaluate to a limiting heat flux that exceeds the maximum limiting heat flux in"
     + getInstanceName());

  if Q_out > 1 then
    Modelica.Utilities.Streams.print("In" + getInstanceName() + "additional heating equipment is required to cover heat load");
  end if;

  if Ceiling then
    assert(wallTypeFloor.n == 2 and wallTypeCeiling.n == 3, "EN 1264 calculates parameters only for panel heating type A (2 floor layers, 3 ceiling layers). Error accuring in"
       + getInstanceName());
  else
    assert(wallTypeFloor.n == 2 and wallTypeCeiling.n == 4, "EN 1264 calculates parameters only for panel heating type A (2 floor layers, 4 ground plate layers). Error accuring in"
       + getInstanceName());
  end if;

  if T_U >= 18 + 273.15 then
    assert(R_lambdaIns >= 0.75, "Thermal resistivity of insulation layer needs to be greater than 0.75 m²K / W (see EN 1264-4 table 1)");
  else
    assert(R_lambdaIns >= 1.25, "Thermal resistivity of insulation layer needs to be greater than 1.25 m²K / W (see EN 1264-4 table 1)");
  end if;
  assert(T_Return < T_Flow, "Return Temperature is higher than the Flow Temperature in" + getInstanceName());
equation

  // FLUID CONNECTIONS

  for i in 1:CircuitNo loop
    connect(ports_a[i], underfloorHeatingCircuit[i].port_a)
      annotation (Line(points={{-100,0},{-22,0}}, color={0,127,255}));
    connect(underfloorHeatingCircuit[i].port_b, ports_b[i])
      annotation (Line(points={{22,0},{100,0}}, color={0,127,255}));

  end for;

  // HEAT CONNECTIONS

  for i in 1:CircuitNo loop
    for m in 1:dis loop
    connect(underfloorHeatingCircuit[i].heatCeiling[m], thermalCollectorCeiling[m].port_a[
      i]) annotation (Line(points={{0.44,-8.8},{0.44,-24},{0,-24},{0,-38}},
          color={191,0,0}));
    connect(thermalCollectorFloor[m].port_a[i], underfloorHeatingCircuit[i].heatFloor[m])
      annotation (Line(points={{0,20},{0,7.6}}, color={191,0,0}));
    end for;
  end for;
  for m in 1:dis loop
  connect(thermalCollectorCeiling[m].port_b, heatCeiling[m])
    annotation (Line(points={{0,-58},{0,-80}}, color={191,0,0}));
  connect(heatFloor[m], thermalCollectorFloor[m].port_b)
    annotation (Line(points={{0,60},{0,40}}, color={191,0,0}));
  end for;

  // VALVE CONNECTION
  for i in 1:CircuitNo loop
  connect(valveInput[i], underfloorHeatingCircuit[i].valveInput) annotation (Line(
        points={{-62,74},{-62,32},{-16.28,32},{-16.28,11.6}}, color={0,0,127}));
  end for;
  annotation (
    Dialog(group="Panel Heating", enable=withSheathing),
    choicesAllMatching=true,
    Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-80},{100,60}}),
        graphics={
        Rectangle(
          extent={{-100,-62},{100,-70}},
          lineColor={0,0,0},
          fillColor={215,215,215},
          fillPattern=FillPattern.CrossDiag),
        Rectangle(
          extent={{-100,42},{100,-10}},
          lineColor={0,0,0},
          fillColor={215,215,215},
          fillPattern=FillPattern.Forward),
        Ellipse(
          extent={{-86,6},{-76,-4}},
          lineColor={175,175,175},
          fillColor={28,108,200},
          fillPattern=FillPattern.Solid),
        Ellipse(
          extent={{-66,6},{-56,-4}},
          lineColor={175,175,175},
          fillColor={28,108,200},
          fillPattern=FillPattern.Solid),
        Ellipse(
          extent={{-46,6},{-36,-4}},
          lineColor={175,175,175},
          fillColor={28,108,200},
          fillPattern=FillPattern.Solid),
        Ellipse(
          extent={{-26,6},{-16,-4}},
          lineColor={175,175,175},
          fillColor={28,108,200},
          fillPattern=FillPattern.Solid),
        Ellipse(
          extent={{-6,6},{4,-4}},
          lineColor={175,175,175},
          fillColor={28,108,200},
          fillPattern=FillPattern.Solid),
        Ellipse(
          extent={{14,6},{24,-4}},
          lineColor={175,175,175},
          fillColor={28,108,200},
          fillPattern=FillPattern.Solid),
        Ellipse(
          extent={{34,6},{44,-4}},
          lineColor={175,175,175},
          fillColor={28,108,200},
          fillPattern=FillPattern.Solid),
        Ellipse(
          extent={{54,6},{64,-4}},
          lineColor={175,175,175},
          fillColor={28,108,200},
          fillPattern=FillPattern.Solid),
        Ellipse(
          extent={{74,6},{84,-4}},
          lineColor={175,175,175},
          fillColor={28,108,200},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-100,50},{100,42}},
          lineColor={0,0,0},
          fillColor={215,215,215},
          fillPattern=FillPattern.CrossDiag),
        Rectangle(
          extent={{-100,-10},{100,-48}},
          lineColor={0,0,0},
          fillColor={175,175,175},
          fillPattern=FillPattern.Backward),
        Rectangle(
          extent={{-100,-48},{100,-62}},
          lineColor={0,0,0},
          fillColor={215,215,215},
          fillPattern=FillPattern.Forward),
        Text(
          extent={{-78,32},{-54,22}},
          lineColor={0,0,0},
          fillPattern=FillPattern.Sphere,
          fillColor={175,175,175},
          textString="R_o"),
        Line(points={{-48,50},{-52,46},{-52,28},{-56,26},{-52,24},{-52,8},{-48,4}},
            color={0,0,0}),
        Text(
          extent={{-80,-34},{-56,-44}},
          lineColor={0,0,0},
          fillPattern=FillPattern.Sphere,
          fillColor={175,175,175},
          textString="R_u"),
        Line(points={{-48,-2},{-52,-6},{-52,-38},{-56,-40},{-52,-42},{-52,-66},{
              -46,-70}}, color={0,0,0})}),Documentation(
   info="<html><p>
  <b><span style=\"color: #008000;\">Overview</span></b>
</p>
<p>
  Model for heat transfer of an underfloor heating for one room
</p>
<p>
  <b><span style=\"color: #008000;\">Concept</span></b>
</p>
<p>
  This model calculates the number of heating circuits needed for the
  heating of one room by an underfloor heating.
</p>
<p>
  Every heating circuit has an equal percentage valve that has to be
  regulated from outside.
</p>
<p>
  For the determination of the nominal mass flow the regulations by
  prEN 1264 are implemented.
</p><b><span style=\"color: #008000;\">Layer Structure</span></b>
<p>
  For dimensioning it is important that the layer structure of the
  floor is set right!
</p>
<p>
  The wall layers above the heating circuits have to be in the
  following order:
</p>
<p>
  1. Cover/Screed
</p>
<p>
  2. Floor
</p>
<p>
  The wall layers below the heating circuits need to be in the record
  with the following order:
</p>
<p>
  1. Isolation
</p>
<p>
  2. Load-bearing substrate
</p>
<p>
  3. Plaster
</p>
<p>
  If there is a floor plate underneath the heating circuits, the wall
  record needs to consist of 4 layers, whereas the first layer needs to
  be the isolation!
</p><b><span style=\"color: #008000;\">Isolation</span></b>
<p>
  The thermal resistance of the isolation needs to fulfill the
  following requirements:
</p>
<p>
  Room underneath the underfloor heating is heated:
  R<sub>lambda,Ins</sub> <code>&gt;= 0,75 W/m²K</code>
</p>
<p>
  Room underneath the underfloor heating is not heated / floor plate:
  R<sub>lambda,Ins</sub> <code>&gt;= 1,25 W/m²K</code>
</p><b><span style=\"color: #008000;\">Water Volume</span></b>
<p>
  The water volume in the pipe element can be calculated by the inner
  diameter of the pipe or by time constant and the mass flow.
</p>
<p>
  The maximum velocity in the pipe is set for 0.5 m/s. If the Water
  Volume is calculated by time constant, a nominal inner diameter is
  calculated with the maximum velocity for easier parametrization.
</p>
</html>"),
    Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-80},{100,
            60}})));
end UnderfloorHeatingRoom;
